{
  "title": "IEC61850-7-3",
  "license": 2,
  "copyrightText": "Copyright OPC Foundation",
  "contributor": {
    "name": "OPC Foundation",
    "description": "",
    "logoUrl": null,
    "contactEmail": "",
    "website": null
  },
  "description": "OPC 10040: Support the integration of electrical aspects into an industrial plant. It defines an OPC UA Information Model to represent electrical substation automation systems. The focus is on data exchange between a gateway to devices used to control electrical networks.",
  "category": {
    "name": "IEC-61850-7-3",
    "description": "",
    "iconUrl": null
  },
  "nodeset": {
    "nodesetXml": "<?xml version=\"1.0\" encoding=\"utf-8\" ?>\n<!--\n * Copyright (c) 2005-2020 The OPC Foundation, Inc. All rights reserved.\n *\n * OPC Foundation MIT License 1.00\n * \n * Permission is hereby granted, free of charge, to any person\n * obtaining a copy of this software and associated documentation\n * files (the \"Software\"), to deal in the Software without\n * restriction, including without limitation the rights to use,\n * copy, modify, merge, publish, distribute, sublicense, and/or sell\n * copies of the Software, and to permit persons to whom the\n * Software is furnished to do so, subject to the following\n * conditions:\n * \n * The above copyright notice and this permission notice shall be\n * included in all copies or substantial portions of the Software.\n * THE SOFTWARE IS PROVIDED \"AS IS\", WITHOUT WARRANTY OF ANY KIND,\n * EXPRESS OR IMPLIED, INCLUDING BUT NOT LIMITED TO THE WARRANTIES\n * OF MERCHANTABILITY, FITNESS FOR A PARTICULAR PURPOSE AND\n * NONINFRINGEMENT. IN NO EVENT SHALL THE AUTHORS OR COPYRIGHT\n * HOLDERS BE LIABLE FOR ANY CLAIM, DAMAGES OR OTHER LIABILITY,\n * WHETHER IN AN ACTION OF CONTRACT, TORT OR OTHERWISE, ARISING\n * FROM, OUT OF OR IN CONNECTION WITH THE SOFTWARE OR THE USE OR\n * OTHER DEALINGS IN THE SOFTWARE.\n *\n * The complete license agreement can be found here:\n * http://opcfoundation.org/License/MIT/1.00/\n-->\n\n<UANodeSet xmlns:xsi=\"http://www.w3.org/2001/XMLSchema-instance\" xmlns:xsd=\"http://www.w3.org/2001/XMLSchema\" LastModified=\"2017-05-26T15:42:00.1934169Z\" xmlns=\"http://opcfoundation.org/UA/2011/03/UANodeSet.xsd\">\n  <NamespaceUris>\n    <Uri>http://opcfoundation.org/UA/IEC61850-7-3</Uri>\n  </NamespaceUris>\n  <Models>\n\t<Model ModelUri=\"http://opcfoundation.org/UA/IEC61850-7-3\" Version=\"2.0\" PublicationDate=\"2018-02-05T00:00:00Z\">\n      <RequiredModel ModelUri=\"http://opcfoundation.org/UA/\" Version=\"1.04\" PublicationDate=\"2019-05-01T00:00:00Z\" />\n    </Model>\n  </Models>\n  <Aliases>\n    <Alias Alias=\"Boolean\">i=1</Alias>\n    <Alias Alias=\"SByte\">i=2</Alias>\n    <Alias Alias=\"Byte\">i=3</Alias>\n    <Alias Alias=\"Int16\">i=4</Alias>\n    <Alias Alias=\"UInt16\">i=5</Alias>\n    <Alias Alias=\"Int32\">i=6</Alias>\n    <Alias Alias=\"UInt32\">i=7</Alias>\n    <Alias Alias=\"Int64\">i=8</Alias>\n    <Alias Alias=\"UInt64\">i=9</Alias>\n    <Alias Alias=\"Float\">i=10</Alias>\n    <Alias Alias=\"Double\">i=11</Alias>\n    <Alias Alias=\"String\">i=12</Alias>\n    <Alias Alias=\"ByteString\">i=15</Alias>\n    <Alias Alias=\"Structure\">i=22</Alias>\n    <Alias Alias=\"BaseDataType\">i=24</Alias>\n    <Alias Alias=\"Enumeration\">i=29</Alias>\n    <Alias Alias=\"Organizes\">i=35</Alias>\n    <Alias Alias=\"HasModellingRule\">i=37</Alias>\n    <Alias Alias=\"HasEncoding\">i=38</Alias>\n    <Alias Alias=\"HasDescription\">i=39</Alias>\n    <Alias Alias=\"HasTypeDefinition\">i=40</Alias>\n    <Alias Alias=\"HasSubtype\">i=45</Alias>\n    <Alias Alias=\"HasProperty\">i=46</Alias>\n    <Alias Alias=\"HasComponent\">i=47</Alias>\n    <Alias Alias=\"PropertyType\">i=68</Alias>\n    <Alias Alias=\"Mandatory\">i=78</Alias>\n    <Alias Alias=\"Optional\">i=80</Alias>\n    <Alias Alias=\"OptionalPlaceholder\">i=11508</Alias>\n    <Alias Alias=\"MandatoryPlaceholder\">i=11510</Alias>\n    <Alias Alias=\"DefaultVariableRefType\">ns=1;i=2</Alias>\n    <Alias Alias=\"DefaultObjectRefType\">ns=1;i=1</Alias>\n    <Alias Alias=\"HasDataObject\">ns=1;i=1</Alias>\n    <Alias Alias=\"HasDataAttribute\">ns=1;i=2</Alias>\n  </Aliases>\n  <UAReferenceType NodeId=\"ns=1;i=1\" BrowseName=\"1:HasDataObject\">\n    <DisplayName>HasDataObject</DisplayName>\n    <Description>HasDataObject</Description>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">i=47</Reference>\n    </References>\n    <InverseName>DataObjectOf</InverseName>\n  </UAReferenceType>\n  <UAReferenceType NodeId=\"ns=1;i=2\" BrowseName=\"1:HasDataAttribute\">\n    <DisplayName>HasDataAttribute</DisplayName>\n    <Description>HasDataAttribute</Description>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">i=47</Reference>\n    </References>\n    <InverseName>DataAttributeOf</InverseName>\n  </UAReferenceType>\n  <UAObjectType NodeId=\"ns=1;i=3\" BrowseName=\"1:IEC61850DOBaseObjectType\" IsAbstract=\"true\">\n    <DisplayName>IEC61850DOBaseObjectType</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">i=58</Reference>\n    </References>\n  </UAObjectType>\n  <UAObjectType NodeId=\"ns=1;i=4\" BrowseName=\"1:IEC61850LNodeBaseObjectType\" IsAbstract=\"true\">\n    <DisplayName>IEC61850LNodeBaseObjectType</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">i=58</Reference>\n    </References>\n  </UAObjectType>\n  <UADataType NodeId=\"ns=1;i=5\" BrowseName=\"1:Timestamp\">\n    <DisplayName>Timestamp</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"Timestamp\">\n      <Field Name=\"SecondSinceEpoch\" DataType=\"UInt32\" />\n      <Field Name=\"FractionOfSecond\" DataType=\"UInt32\" />\n      <Field Name=\"TimeQuality\" DataType=\"ns=1;i=12\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=6\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=5</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=7</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=8\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=5</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=9</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=7\" BrowseName=\"1:Timestamp\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>Timestamp</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">Timestamp</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=9\" BrowseName=\"1:Timestamp\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>Timestamp</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='Timestamp']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=12\" BrowseName=\"1:TimeQuality\">\n    <DisplayName>TimeQuality</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"TimeQuality\">\n      <Field Name=\"LeapSecondsKnown\" DataType=\"Boolean\" />\n      <Field Name=\"ClockFailure\" DataType=\"Boolean\" />\n      <Field Name=\"ClockNotSynchronized\" DataType=\"Boolean\" />\n      <Field Name=\"TimeAccuracy\" DataType=\"SByte\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=13\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=12</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=14</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=15\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=12</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=16</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=14\" BrowseName=\"1:TimeQuality\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>TimeQuality</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">TimeQuality</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=16\" BrowseName=\"1:TimeQuality\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>TimeQuality</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='TimeQuality']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=17\" BrowseName=\"1:Quality\">\n    <DisplayName>Quality</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"Quality\">\n      <Field Name=\"validity\" DataType=\"ns=1;i=22\" />\n      <Field Name=\"detailQual\" DataType=\"ns=1;i=23\" />\n      <Field Name=\"source\" DataType=\"ns=1;i=24\" />\n      <Field Name=\"test\" DataType=\"Boolean\" />\n      <Field Name=\"operatorBlocked\" DataType=\"Boolean\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=18\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=17</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=19</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=20\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=17</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=21</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=19\" BrowseName=\"1:Quality\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>Quality</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">Quality</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=21\" BrowseName=\"1:Quality\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>Quality</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='Quality']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=23\" BrowseName=\"1:DetailQual\">\n    <DisplayName>DetailQual</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"DetailQual\">\n      <Field Name=\"overflow\" DataType=\"Boolean\" />\n      <Field Name=\"outOfRange\" DataType=\"Boolean\" />\n      <Field Name=\"badReference\" DataType=\"Boolean\" />\n      <Field Name=\"oscillatory\" DataType=\"Boolean\" />\n      <Field Name=\"failure\" DataType=\"Boolean\" />\n      <Field Name=\"oldData\" DataType=\"Boolean\" />\n      <Field Name=\"inconsistent\" DataType=\"Boolean\" />\n      <Field Name=\"inaccurate\" DataType=\"Boolean\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=25\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=23</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=26</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=27\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=23</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=28</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=26\" BrowseName=\"1:DetailQual\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>DetailQual</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">DetailQual</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=28\" BrowseName=\"1:DetailQual\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>DetailQual</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='DetailQual']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=29\" BrowseName=\"1:TrgOps\">\n    <DisplayName>TrgOps</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"TrgOps\">\n      <Field Name=\"data-change\" DataType=\"Boolean\" />\n      <Field Name=\"quality-change\" DataType=\"Boolean\" />\n      <Field Name=\"data-update\" DataType=\"Boolean\" />\n      <Field Name=\"integrity\" DataType=\"Boolean\" />\n      <Field Name=\"general-interrogation\" DataType=\"Boolean\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=30\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=29</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=31</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=32\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=29</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=33</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=31\" BrowseName=\"1:TrgOps\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>TrgOps</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">TrgOps</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=33\" BrowseName=\"1:TrgOps\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>TrgOps</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='TrgOps']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=34\" BrowseName=\"1:OptFlds\">\n    <DisplayName>OptFlds</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"OptFlds\">\n      <Field Name=\"sequence-number\" DataType=\"Boolean\" />\n      <Field Name=\"report-time-stamp\" DataType=\"Boolean\" />\n      <Field Name=\"reason-for-inclusion\" DataType=\"Boolean\" />\n      <Field Name=\"data-set-name\" DataType=\"Boolean\" />\n      <Field Name=\"data-reference\" DataType=\"Boolean\" />\n      <Field Name=\"buffer-overflow\" DataType=\"Boolean\" />\n      <Field Name=\"entryID\" DataType=\"Boolean\" />\n      <Field Name=\"conf-revision\" DataType=\"Boolean\" />\n      <Field Name=\"segmentation\" DataType=\"Boolean\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=35\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=34</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=36</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=37\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=34</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=38</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=36\" BrowseName=\"1:OptFlds\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>OptFlds</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">OptFlds</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=38\" BrowseName=\"1:OptFlds\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>OptFlds</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='OptFlds']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=39\" BrowseName=\"1:SvOptFlds\">\n    <DisplayName>SvOptFlds</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"SvOptFlds\">\n      <Field Name=\"refresh-time\" DataType=\"Boolean\" />\n      <Field Name=\"reserved\" DataType=\"Boolean\" />\n      <Field Name=\"sample-rate\" DataType=\"Boolean\" />\n      <Field Name=\"data-set-name\" DataType=\"Boolean\" />\n      <Field Name=\"sample-mode\" DataType=\"Boolean\" />\n      <Field Name=\"synch-source-identity\" DataType=\"Boolean\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=40\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=39</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=41</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=42\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=39</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=43</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=41\" BrowseName=\"1:SvOptFlds\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>SvOptFlds</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">SvOptFlds</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=43\" BrowseName=\"1:SvOptFlds\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>SvOptFlds</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='SvOptFlds']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=44\" BrowseName=\"1:Check\">\n    <DisplayName>Check</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"Check\">\n      <Field Name=\"synchrocheck\" DataType=\"Boolean\" />\n      <Field Name=\"interlockCheck\" DataType=\"Boolean\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=45\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=44</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=46</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=47\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=44</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=48</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=46\" BrowseName=\"1:Check\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>Check</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">Check</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=48\" BrowseName=\"1:Check\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>Check</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='Check']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=49\" BrowseName=\"1:StepControlKind\">\n    <DisplayName>StepControlKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=50</Reference>\n    </References>\n    <Definition Name=\"StepControlKind\">\n      <Field Name=\"stop\" Value=\"0\" />\n      <Field Name=\"lower\" Value=\"1\" />\n      <Field Name=\"higher\" Value=\"2\" />\n      <Field Name=\"reserved\" Value=\"3\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=50\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=49</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>stop</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>lower</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>higher</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>reserved</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=51\" BrowseName=\"1:DpStatusKind\">\n    <DisplayName>DpStatusKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=52</Reference>\n    </References>\n    <Definition Name=\"DpStatusKind\">\n      <Field Name=\"intermediate-state\" Value=\"0\" />\n      <Field Name=\"off\" Value=\"1\" />\n      <Field Name=\"on\" Value=\"2\" />\n      <Field Name=\"bad-state\" Value=\"3\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=52\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=51</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>intermediate-state</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>off</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>on</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>bad-state</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=24\" BrowseName=\"1:SourceKind\">\n    <DisplayName>SourceKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=53</Reference>\n    </References>\n    <Definition Name=\"SourceKind\">\n      <Field Name=\"process\" Value=\"0\" />\n      <Field Name=\"substituted\" Value=\"1\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=53\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=24</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>process</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>substituted</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=22\" BrowseName=\"1:ValidityKind\">\n    <DisplayName>ValidityKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=54</Reference>\n    </References>\n    <Definition Name=\"ValidityKind\">\n      <Field Name=\"good\" Value=\"0\" />\n      <Field Name=\"invalid\" Value=\"1\" />\n      <Field Name=\"reserved\" Value=\"2\" />\n      <Field Name=\"questionable\" Value=\"3\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=54\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=22</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>good</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>invalid</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>reserved</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>questionable</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=55\" BrowseName=\"1:AddCauseKind\">\n    <DisplayName>AddCauseKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=56</Reference>\n    </References>\n    <Definition Name=\"AddCauseKind\">\n      <Field Name=\"Unknown\" Value=\"0\" />\n      <Field Name=\"Not-supported\" Value=\"1\" />\n      <Field Name=\"Blocked-by-switching-hierarchy\" Value=\"2\" />\n      <Field Name=\"Select-failed\" Value=\"3\" />\n      <Field Name=\"Invalid-position\" Value=\"4\" />\n      <Field Name=\"Position-reached\" Value=\"5\" />\n      <Field Name=\"Parameter-change-in-execution\" Value=\"6\" />\n      <Field Name=\"Step-limit\" Value=\"7\" />\n      <Field Name=\"Blocked-by-Mode\" Value=\"8\" />\n      <Field Name=\"Blocked-by-process\" Value=\"9\" />\n      <Field Name=\"Blocked-by-interlocking\" Value=\"10\" />\n      <Field Name=\"Blocked-by-synchrocheck\" Value=\"11\" />\n      <Field Name=\"Command-already-in-execution\" Value=\"12\" />\n      <Field Name=\"Blocked-by-health\" Value=\"13\" />\n      <Field Name=\"1-of-n-control\" Value=\"14\" />\n      <Field Name=\"Abortion-by-cancel\" Value=\"15\" />\n      <Field Name=\"Time-limit-over\" Value=\"16\" />\n      <Field Name=\"Abortion-by-trip\" Value=\"17\" />\n      <Field Name=\"Object-not-selected\" Value=\"18\" />\n      <Field Name=\"Object-already-selected\" Value=\"19\" />\n      <Field Name=\"No-access-authority\" Value=\"20\" />\n      <Field Name=\"Ended-with-overshoot\" Value=\"21\" />\n      <Field Name=\"Abortion-due-to-deviation\" Value=\"22\" />\n      <Field Name=\"Abortion-by-communication-loss\" Value=\"23\" />\n      <Field Name=\"Blocked-by-command\" Value=\"24\" />\n      <Field Name=\"None\" Value=\"25\" />\n      <Field Name=\"Inconsistent-parameters\" Value=\"26\" />\n      <Field Name=\"Locked-by-other-client\" Value=\"27\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=56\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=55</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Unknown</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Not-supported</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-switching-hierarchy</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Select-failed</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Invalid-position</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>5</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Position-reached</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>6</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Parameter-change-in-execution</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>7</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Step-limit</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>8</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-Mode</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>9</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-process</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>10</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-interlocking</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>11</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-synchrocheck</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>12</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Command-already-in-execution</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>13</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-health</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>14</Value>\n              <DisplayName>\n                <Locale />\n                <Text>1-of-n-control</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>15</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Abortion-by-cancel</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>16</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Time-limit-over</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>17</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Abortion-by-trip</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>18</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Object-not-selected</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>19</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Object-already-selected</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>20</Value>\n              <DisplayName>\n                <Locale />\n                <Text>No-access-authority</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>21</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Ended-with-overshoot</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>22</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Abortion-due-to-deviation</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>23</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Abortion-by-communication-loss</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>24</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-command</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>25</Value>\n              <DisplayName>\n                <Locale />\n                <Text>None</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>26</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Inconsistent-parameters</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>27</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Locked-by-other-client</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=57\" BrowseName=\"1:ServiceNameKind\">\n    <DisplayName>ServiceNameKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=58</Reference>\n    </References>\n    <Definition Name=\"ServiceNameKind\">\n      <Field Name=\"Unknown\" Value=\"0\" />\n      <Field Name=\"Associate\" Value=\"1\" />\n      <Field Name=\"Abort\" Value=\"2\" />\n      <Field Name=\"Release\" Value=\"3\" />\n      <Field Name=\"GetServerDirectory\" Value=\"4\" />\n      <Field Name=\"GetLogicalDeviceDirectory\" Value=\"5\" />\n      <Field Name=\"GetAllDataValues\" Value=\"6\" />\n      <Field Name=\"GetDataValues\" Value=\"7\" />\n      <Field Name=\"SetDataValues\" Value=\"8\" />\n      <Field Name=\"GetDataDirectory\" Value=\"9\" />\n      <Field Name=\"GetDataDefinition\" Value=\"10\" />\n      <Field Name=\"GetDataSetValues\" Value=\"11\" />\n      <Field Name=\"SetDataSetValues\" Value=\"12\" />\n      <Field Name=\"CreateDataSet\" Value=\"13\" />\n      <Field Name=\"DeleteDataSet\" Value=\"14\" />\n      <Field Name=\"GetDataSetDirectory\" Value=\"15\" />\n      <Field Name=\"SelectActiveSG\" Value=\"16\" />\n      <Field Name=\"SelectEditSG\" Value=\"17\" />\n      <Field Name=\"SetEditSGValue\" Value=\"18\" />\n      <Field Name=\"ConfirmEditSGValues\" Value=\"19\" />\n      <Field Name=\"GetEditSGValue\" Value=\"20\" />\n      <Field Name=\"GetSGCBValues\" Value=\"21\" />\n      <Field Name=\"Report\" Value=\"22\" />\n      <Field Name=\"GetBRCBValues\" Value=\"23\" />\n      <Field Name=\"SetBRCBValues\" Value=\"24\" />\n      <Field Name=\"GetURCBValues\" Value=\"25\" />\n      <Field Name=\"SetURCBValues\" Value=\"26\" />\n      <Field Name=\"GetLCBValues\" Value=\"27\" />\n      <Field Name=\"SetLCBValues\" Value=\"28\" />\n      <Field Name=\"QueryLogByTime\" Value=\"29\" />\n      <Field Name=\"QueryLogAfter\" Value=\"30\" />\n      <Field Name=\"GetLogStatusValues\" Value=\"31\" />\n      <Field Name=\"SendGOOSEMessage\" Value=\"32\" />\n      <Field Name=\"GetGoCBValues\" Value=\"33\" />\n      <Field Name=\"SetGoCBValues\" Value=\"34\" />\n      <Field Name=\"GetGoReference\" Value=\"35\" />\n      <Field Name=\"GetGOOSEElementNumber\" Value=\"36\" />\n      <Field Name=\"SendMSVMessage\" Value=\"37\" />\n      <Field Name=\"GetMSVCBValues\" Value=\"38\" />\n      <Field Name=\"SetMSVCBValues\" Value=\"39\" />\n      <Field Name=\"SendUSVMessage\" Value=\"40\" />\n      <Field Name=\"GetUSVCBValues\" Value=\"41\" />\n      <Field Name=\"SetUSVCBValues\" Value=\"42\" />\n      <Field Name=\"Select\" Value=\"43\" />\n      <Field Name=\"SelectWithValue\" Value=\"44\" />\n      <Field Name=\"Cancel\" Value=\"45\" />\n      <Field Name=\"Operate\" Value=\"46\" />\n      <Field Name=\"CommandTermination\" Value=\"47\" />\n      <Field Name=\"TimeActivatedOperate\" Value=\"48\" />\n      <Field Name=\"GetFile\" Value=\"49\" />\n      <Field Name=\"SetFile\" Value=\"50\" />\n      <Field Name=\"DeleteFile\" Value=\"51\" />\n      <Field Name=\"GetFileAttributeValues\" Value=\"52\" />\n      <Field Name=\"TimeSynchronization\" Value=\"53\" />\n      <Field Name=\"InternalChange\" Value=\"54\" />\n      <Field Name=\"GetLogicalNodeDirectory\" Value=\"55\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=58\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=57</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Unknown</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Associate</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Abort</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Release</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetServerDirectory</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>5</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetLogicalDeviceDirectory</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>6</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetAllDataValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>7</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetDataValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>8</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SetDataValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>9</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetDataDirectory</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>10</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetDataDefinition</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>11</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetDataSetValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>12</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SetDataSetValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>13</Value>\n              <DisplayName>\n                <Locale />\n                <Text>CreateDataSet</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>14</Value>\n              <DisplayName>\n                <Locale />\n                <Text>DeleteDataSet</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>15</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetDataSetDirectory</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>16</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SelectActiveSG</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>17</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SelectEditSG</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>18</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SetEditSGValue</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>19</Value>\n              <DisplayName>\n                <Locale />\n                <Text>ConfirmEditSGValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>20</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetEditSGValue</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>21</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetSGCBValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>22</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Report</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>23</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetBRCBValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>24</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SetBRCBValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>25</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetURCBValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>26</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SetURCBValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>27</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetLCBValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>28</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SetLCBValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>29</Value>\n              <DisplayName>\n                <Locale />\n                <Text>QueryLogByTime</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>30</Value>\n              <DisplayName>\n                <Locale />\n                <Text>QueryLogAfter</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>31</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetLogStatusValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>32</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SendGOOSEMessage</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>33</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetGoCBValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>34</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SetGoCBValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>35</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetGoReference</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>36</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetGOOSEElementNumber</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>37</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SendMSVMessage</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>38</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetMSVCBValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>39</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SetMSVCBValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>40</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SendUSVMessage</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>41</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetUSVCBValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>42</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SetUSVCBValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>43</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Select</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>44</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SelectWithValue</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>45</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Cancel</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>46</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Operate</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>47</Value>\n              <DisplayName>\n                <Locale />\n                <Text>CommandTermination</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>48</Value>\n              <DisplayName>\n                <Locale />\n                <Text>TimeActivatedOperate</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>49</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetFile</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>50</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SetFile</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>51</Value>\n              <DisplayName>\n                <Locale />\n                <Text>DeleteFile</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>52</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetFileAttributeValues</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>53</Value>\n              <DisplayName>\n                <Locale />\n                <Text>TimeSynchronization</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>54</Value>\n              <DisplayName>\n                <Locale />\n                <Text>InternalChange</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>55</Value>\n              <DisplayName>\n                <Locale />\n                <Text>GetLogicalNodeDirectory</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=59\" BrowseName=\"1:ServiceStatusKind\">\n    <DisplayName>ServiceStatusKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=60</Reference>\n    </References>\n    <Definition Name=\"ServiceStatusKind\">\n      <Field Name=\"no-error\" Value=\"0\" />\n      <Field Name=\"instance-not-available\" Value=\"1\" />\n      <Field Name=\"instance-in-use\" Value=\"2\" />\n      <Field Name=\"access-violation\" Value=\"3\" />\n      <Field Name=\"access-not-allowed-in-current-state\" Value=\"4\" />\n      <Field Name=\"parameter-value-inappropriate\" Value=\"5\" />\n      <Field Name=\"parameter-value-inconsistent\" Value=\"6\" />\n      <Field Name=\"class-not-supported\" Value=\"7\" />\n      <Field Name=\"instance-locked-by-other-client\" Value=\"8\" />\n      <Field Name=\"control-must-be-selected\" Value=\"9\" />\n      <Field Name=\"type-conflict\" Value=\"10\" />\n      <Field Name=\"failed-due-to-communications-constraint\" Value=\"11\" />\n      <Field Name=\"failed-due-to-server-constraint\" Value=\"12\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=60\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=59</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>no-error</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>instance-not-available</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>instance-in-use</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>access-violation</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>access-not-allowed-in-current-state</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>5</Value>\n              <DisplayName>\n                <Locale />\n                <Text>parameter-value-inappropriate</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>6</Value>\n              <DisplayName>\n                <Locale />\n                <Text>parameter-value-inconsistent</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>7</Value>\n              <DisplayName>\n                <Locale />\n                <Text>class-not-supported</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>8</Value>\n              <DisplayName>\n                <Locale />\n                <Text>instance-locked-by-other-client</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>9</Value>\n              <DisplayName>\n                <Locale />\n                <Text>control-must-be-selected</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>10</Value>\n              <DisplayName>\n                <Locale />\n                <Text>type-conflict</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>11</Value>\n              <DisplayName>\n                <Locale />\n                <Text>failed-due-to-communications-constraint</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>12</Value>\n              <DisplayName>\n                <Locale />\n                <Text>failed-due-to-server-constraint</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=61\" BrowseName=\"1:OriginatorCategoryKind\">\n    <DisplayName>OriginatorCategoryKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=62</Reference>\n    </References>\n    <Definition Name=\"OriginatorCategoryKind\">\n      <Field Name=\"not-supported\" Value=\"0\" />\n      <Field Name=\"bay-control\" Value=\"1\" />\n      <Field Name=\"station-control\" Value=\"2\" />\n      <Field Name=\"remote-control\" Value=\"3\" />\n      <Field Name=\"automatic-bay\" Value=\"4\" />\n      <Field Name=\"automatic-station\" Value=\"5\" />\n      <Field Name=\"automatic-remote\" Value=\"6\" />\n      <Field Name=\"maintenance\" Value=\"7\" />\n      <Field Name=\"process\" Value=\"8\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=62\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=61</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>not-supported</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>bay-control</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>station-control</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>remote-control</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>automatic-bay</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>5</Value>\n              <DisplayName>\n                <Locale />\n                <Text>automatic-station</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>6</Value>\n              <DisplayName>\n                <Locale />\n                <Text>automatic-remote</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>7</Value>\n              <DisplayName>\n                <Locale />\n                <Text>maintenance</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>8</Value>\n              <DisplayName>\n                <Locale />\n                <Text>process</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=63\" BrowseName=\"1:ControlServiceStatusKind\">\n    <DisplayName>ControlServiceStatusKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=64</Reference>\n    </References>\n    <Definition Name=\"ControlServiceStatusKind\">\n      <Field Name=\"Unknown\" Value=\"0\" />\n      <Field Name=\"Not-supported\" Value=\"1\" />\n      <Field Name=\"Blocked-by-switching-hierarchy\" Value=\"2\" />\n      <Field Name=\"Select-failed\" Value=\"3\" />\n      <Field Name=\"Invalid-position\" Value=\"4\" />\n      <Field Name=\"Position-reached\" Value=\"5\" />\n      <Field Name=\"Parameter-change-in-execution\" Value=\"6\" />\n      <Field Name=\"Step-limit\" Value=\"7\" />\n      <Field Name=\"Blocked-by-Mode\" Value=\"8\" />\n      <Field Name=\"Blocked-by-process\" Value=\"9\" />\n      <Field Name=\"Blocked-by-interlocking\" Value=\"10\" />\n      <Field Name=\"Blocked-by-synchrocheck\" Value=\"11\" />\n      <Field Name=\"Command-already-in-execution\" Value=\"12\" />\n      <Field Name=\"Blocked-by-health\" Value=\"13\" />\n      <Field Name=\"1-of-n-control\" Value=\"14\" />\n      <Field Name=\"Abortion-by-cancel\" Value=\"15\" />\n      <Field Name=\"Time-limit-over\" Value=\"16\" />\n      <Field Name=\"Abortion-by-trip\" Value=\"17\" />\n      <Field Name=\"Object-not-selected\" Value=\"18\" />\n      <Field Name=\"Object-already-selected\" Value=\"19\" />\n      <Field Name=\"No-access-authority\" Value=\"20\" />\n      <Field Name=\"Ended-with-overshoot\" Value=\"21\" />\n      <Field Name=\"Abortion-due-to-deviation\" Value=\"22\" />\n      <Field Name=\"Abortion-by-communication-loss\" Value=\"23\" />\n      <Field Name=\"Blocked-by-command\" Value=\"24\" />\n      <Field Name=\"None\" Value=\"25\" />\n      <Field Name=\"Inconsistent-parameters\" Value=\"26\" />\n      <Field Name=\"Locked-by-other-client\" Value=\"27\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=64\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=63</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Unknown</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Not-supported</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-switching-hierarchy</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Select-failed</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Invalid-position</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>5</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Position-reached</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>6</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Parameter-change-in-execution</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>7</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Step-limit</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>8</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-Mode</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>9</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-process</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>10</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-interlocking</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>11</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-synchrocheck</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>12</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Command-already-in-execution</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>13</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-health</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>14</Value>\n              <DisplayName>\n                <Locale />\n                <Text>1-of-n-control</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>15</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Abortion-by-cancel</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>16</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Time-limit-over</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>17</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Abortion-by-trip</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>18</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Object-not-selected</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>19</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Object-already-selected</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>20</Value>\n              <DisplayName>\n                <Locale />\n                <Text>No-access-authority</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>21</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Ended-with-overshoot</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>22</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Abortion-due-to-deviation</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>23</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Abortion-by-communication-loss</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>24</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Blocked-by-command</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>25</Value>\n              <DisplayName>\n                <Locale />\n                <Text>None</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>26</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Inconsistent-parameters</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>27</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Locked-by-other-client</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=65\" BrowseName=\"1:SamplingModeKind\">\n    <DisplayName>SamplingModeKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=66</Reference>\n    </References>\n    <Definition Name=\"SamplingModeKind\">\n      <Field Name=\"SamplesPerPeriod\" Value=\"0\" />\n      <Field Name=\"SamplesPerSecond\" Value=\"1\" />\n      <Field Name=\"SecondsPerSample\" Value=\"2\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=66\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=65</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SamplesPerPeriod</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SamplesPerSecond</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>SecondsPerSample</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=69\" BrowseName=\"1:AngleReferenceKind\">\n    <DisplayName>AngleReferenceKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=70</Reference>\n    </References>\n    <Definition Name=\"AngleReferenceKind\">\n      <Field Name=\"V\" Value=\"0\" />\n      <Field Name=\"A\" Value=\"1\" />\n      <Field Name=\"other\" Value=\"2\" />\n      <Field Name=\"Synchrophasor\" Value=\"3\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=70\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=69</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>V</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>A</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>other</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Synchrophasor</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=71\" BrowseName=\"1:CtlModelKind\">\n    <DisplayName>CtlModelKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=72</Reference>\n    </References>\n    <Definition Name=\"CtlModelKind\">\n      <Field Name=\"status-only\" Value=\"0\" />\n      <Field Name=\"direct-with-normal-security\" Value=\"1\" />\n      <Field Name=\"sbo-with-normal-security\" Value=\"2\" />\n      <Field Name=\"direct-with-enhanced-security\" Value=\"3\" />\n      <Field Name=\"sbo-with-enhanced-security\" Value=\"4\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=72\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=71</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>status-only</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>direct-with-normal-security</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>sbo-with-normal-security</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>direct-with-enhanced-security</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>sbo-with-enhanced-security</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=73\" BrowseName=\"1:CurveCharKind\">\n    <DisplayName>CurveCharKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=74</Reference>\n    </References>\n    <Definition Name=\"CurveCharKind\">\n      <Field Name=\"ANSI Extremely Inverse\" Value=\"1\" />\n      <Field Name=\"ANSI Very Inverse\" Value=\"2\" />\n      <Field Name=\"ANSI Normal Inverse\" Value=\"3\" />\n      <Field Name=\"ANSI Moderate Inverse\" Value=\"4\" />\n      <Field Name=\"ANSI Definite Time\" Value=\"5\" />\n      <Field Name=\"Long-Time Extremely Inverse\" Value=\"6\" />\n      <Field Name=\"Long-Time Very Inverse\" Value=\"7\" />\n      <Field Name=\"Long-Time Inverse\" Value=\"8\" />\n      <Field Name=\"IEC Normal Inverse\" Value=\"9\" />\n      <Field Name=\"IEC Very Inverse\" Value=\"10\" />\n      <Field Name=\"IEC Inverse\" Value=\"11\" />\n      <Field Name=\"IEC Extremely Inverse\" Value=\"12\" />\n      <Field Name=\"IEC Short-Time Inverse\" Value=\"13\" />\n      <Field Name=\"IEC Long-Time Inverse\" Value=\"14\" />\n      <Field Name=\"IEC Definite Time\" Value=\"15\" />\n      <Field Name=\"Reserved\" Value=\"16\" />\n      <Field Name=\"Polynom 1\" Value=\"17\" />\n      <Field Name=\"Polynom 2\" Value=\"18\" />\n      <Field Name=\"Polynom 3\" Value=\"19\" />\n      <Field Name=\"Polynom 4\" Value=\"20\" />\n      <Field Name=\"Polynom 5\" Value=\"21\" />\n      <Field Name=\"Polynom 6\" Value=\"22\" />\n      <Field Name=\"Polynom 7\" Value=\"23\" />\n      <Field Name=\"Polynom 8\" Value=\"24\" />\n      <Field Name=\"Polynom 9\" Value=\"25\" />\n      <Field Name=\"Polynom 10\" Value=\"26\" />\n      <Field Name=\"Polynom 11\" Value=\"27\" />\n      <Field Name=\"Polynom 12\" Value=\"28\" />\n      <Field Name=\"Polynom 13\" Value=\"29\" />\n      <Field Name=\"Polynom 14\" Value=\"30\" />\n      <Field Name=\"Polynom 15\" Value=\"31\" />\n      <Field Name=\"Polynom 16\" Value=\"32\" />\n      <Field Name=\"Multiline 1\" Value=\"33\" />\n      <Field Name=\"Multiline 2\" Value=\"34\" />\n      <Field Name=\"Multiline 3\" Value=\"35\" />\n      <Field Name=\"Multiline 4\" Value=\"36\" />\n      <Field Name=\"Multiline 5\" Value=\"37\" />\n      <Field Name=\"Multiline 6\" Value=\"38\" />\n      <Field Name=\"Multiline 7\" Value=\"39\" />\n      <Field Name=\"Multiline 8\" Value=\"40\" />\n      <Field Name=\"Multiline 9\" Value=\"41\" />\n      <Field Name=\"Multiline 10\" Value=\"42\" />\n      <Field Name=\"Multiline 11\" Value=\"43\" />\n      <Field Name=\"Multiline 12\" Value=\"44\" />\n      <Field Name=\"Multiline 13\" Value=\"45\" />\n      <Field Name=\"Multiline 14\" Value=\"46\" />\n      <Field Name=\"Multiline 15\" Value=\"47\" />\n      <Field Name=\"Multiline 16\" Value=\"48\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=74\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=73</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>ANSI Extremely Inverse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>ANSI Very Inverse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>ANSI Normal Inverse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>ANSI Moderate Inverse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>5</Value>\n              <DisplayName>\n                <Locale />\n                <Text>ANSI Definite Time</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>6</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Long-Time Extremely Inverse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>7</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Long-Time Very Inverse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>8</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Long-Time Inverse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>9</Value>\n              <DisplayName>\n                <Locale />\n                <Text>IEC Normal Inverse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>10</Value>\n              <DisplayName>\n                <Locale />\n                <Text>IEC Very Inverse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>11</Value>\n              <DisplayName>\n                <Locale />\n                <Text>IEC Inverse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>12</Value>\n              <DisplayName>\n                <Locale />\n                <Text>IEC Extremely Inverse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>13</Value>\n              <DisplayName>\n                <Locale />\n                <Text>IEC Short-Time Inverse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>14</Value>\n              <DisplayName>\n                <Locale />\n                <Text>IEC Long-Time Inverse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>15</Value>\n              <DisplayName>\n                <Locale />\n                <Text>IEC Definite Time</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>16</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Reserved</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>17</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 1</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>18</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 2</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>19</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 3</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>20</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 4</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>21</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 5</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>22</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 6</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>23</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 7</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>24</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 8</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>25</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 9</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>26</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 10</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>27</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 11</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>28</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 12</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>29</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 13</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>30</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 14</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>31</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 15</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>32</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Polynom 16</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>33</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 1</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>34</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 2</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>35</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 3</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>36</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 4</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>37</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 5</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>38</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 6</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>39</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 7</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>40</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 8</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>41</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 9</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>42</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 10</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>43</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 11</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>44</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 12</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>45</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 13</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>46</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 14</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>47</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 15</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>48</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Multiline 16</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=75\" BrowseName=\"1:FaultDirectionKind\">\n    <DisplayName>FaultDirectionKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=76</Reference>\n    </References>\n    <Definition Name=\"FaultDirectionKind\">\n      <Field Name=\"unknown\" Value=\"0\" />\n      <Field Name=\"forward\" Value=\"1\" />\n      <Field Name=\"backward\" Value=\"2\" />\n      <Field Name=\"both\" Value=\"3\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=76\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=75</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>unknown</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>forward</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>backward</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>both</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=77\" BrowseName=\"1:HvReferenceKind\">\n    <DisplayName>HvReferenceKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=78</Reference>\n    </References>\n    <Definition Name=\"HvReferenceKind\">\n      <Field Name=\"fundamental\" Value=\"0\" />\n      <Field Name=\"rms\" Value=\"1\" />\n      <Field Name=\"absolute\" Value=\"2\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=78\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=77</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>fundamental</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>rms</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>absolute</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=79\" BrowseName=\"1:MonthKind\">\n    <DisplayName>MonthKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=80</Reference>\n    </References>\n    <Definition Name=\"MonthKind\">\n      <Field Name=\"reserved\" Value=\"0\" />\n      <Field Name=\"January\" Value=\"1\" />\n      <Field Name=\"February\" Value=\"2\" />\n      <Field Name=\"March\" Value=\"3\" />\n      <Field Name=\"April\" Value=\"4\" />\n      <Field Name=\"May\" Value=\"5\" />\n      <Field Name=\"June\" Value=\"6\" />\n      <Field Name=\"July\" Value=\"7\" />\n      <Field Name=\"August\" Value=\"8\" />\n      <Field Name=\"September\" Value=\"9\" />\n      <Field Name=\"October\" Value=\"10\" />\n      <Field Name=\"November\" Value=\"11\" />\n      <Field Name=\"December\" Value=\"12\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=80\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=79</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>reserved</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>January</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>February</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>March</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>April</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>5</Value>\n              <DisplayName>\n                <Locale />\n                <Text>May</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>6</Value>\n              <DisplayName>\n                <Locale />\n                <Text>June</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>7</Value>\n              <DisplayName>\n                <Locale />\n                <Text>July</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>8</Value>\n              <DisplayName>\n                <Locale />\n                <Text>August</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>9</Value>\n              <DisplayName>\n                <Locale />\n                <Text>September</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>10</Value>\n              <DisplayName>\n                <Locale />\n                <Text>October</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>11</Value>\n              <DisplayName>\n                <Locale />\n                <Text>November</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>12</Value>\n              <DisplayName>\n                <Locale />\n                <Text>December</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=81\" BrowseName=\"1:MultiplierKind\">\n    <DisplayName>MultiplierKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=82</Reference>\n    </References>\n    <Definition Name=\"MultiplierKind\">\n      <Field Name=\"y\" Value=\"-24\" />\n      <Field Name=\"z\" Value=\"-21\" />\n      <Field Name=\"a\" Value=\"-18\" />\n      <Field Name=\"f\" Value=\"-15\" />\n      <Field Name=\"p\" Value=\"-12\" />\n      <Field Name=\"n\" Value=\"-9\" />\n      <Field Name=\"µ\" Value=\"-6\" />\n      <Field Name=\"m\" Value=\"-3\" />\n      <Field Name=\"c\" Value=\"-2\" />\n      <Field Name=\"d\" Value=\"-1\" />\n      <Field Name=\"\" Value=\"0\" />\n      <Field Name=\"da\" Value=\"1\" />\n      <Field Name=\"h\" Value=\"2\" />\n      <Field Name=\"k\" Value=\"3\" />\n      <Field Name=\"M\" Value=\"6\" />\n      <Field Name=\"G\" Value=\"9\" />\n      <Field Name=\"T\" Value=\"12\" />\n      <Field Name=\"P\" Value=\"15\" />\n      <Field Name=\"E\" Value=\"18\" />\n      <Field Name=\"Z\" Value=\"21\" />\n      <Field Name=\"Y\" Value=\"24\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=82\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=81</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>-24</Value>\n              <DisplayName>\n                <Locale />\n                <Text>y</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>-21</Value>\n              <DisplayName>\n                <Locale />\n                <Text>z</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>-18</Value>\n              <DisplayName>\n                <Locale />\n                <Text>a</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>-15</Value>\n              <DisplayName>\n                <Locale />\n                <Text>f</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>-12</Value>\n              <DisplayName>\n                <Locale />\n                <Text>p</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>-9</Value>\n              <DisplayName>\n                <Locale />\n                <Text>n</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>-6</Value>\n              <DisplayName>\n                <Locale />\n                <Text>µ</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>-3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>m</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>-2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>c</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>-1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>d</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>\n                </Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>da</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>h</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>k</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>6</Value>\n              <DisplayName>\n                <Locale />\n                <Text>M</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>9</Value>\n              <DisplayName>\n                <Locale />\n                <Text>G</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>12</Value>\n              <DisplayName>\n                <Locale />\n                <Text>T</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>15</Value>\n              <DisplayName>\n                <Locale />\n                <Text>P</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>18</Value>\n              <DisplayName>\n                <Locale />\n                <Text>E</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>21</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Z</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>24</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Y</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=83\" BrowseName=\"1:OccurrenceKind\">\n    <DisplayName>OccurrenceKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=84</Reference>\n    </References>\n    <Definition Name=\"OccurrenceKind\">\n      <Field Name=\"Time\" Value=\"0\" />\n      <Field Name=\"WeekDay\" Value=\"1\" />\n      <Field Name=\"WeekOfYear\" Value=\"2\" />\n      <Field Name=\"DayOfMonth\" Value=\"3\" />\n      <Field Name=\"DayOfYear\" Value=\"4\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=84\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=83</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Time</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>WeekDay</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>WeekOfYear</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>DayOfMonth</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>DayOfYear</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=85\" BrowseName=\"1:ControlOutputKind\">\n    <DisplayName>ControlOutputKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=86</Reference>\n    </References>\n    <Definition Name=\"ControlOutputKind\">\n      <Field Name=\"pulse\" Value=\"0\" />\n      <Field Name=\"persistent\" Value=\"1\" />\n      <Field Name=\"persistent-feedback\" Value=\"2\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=86\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=85</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>pulse</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>persistent</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>persistent-feedback</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=87\" BrowseName=\"1:PeriodKind\">\n    <DisplayName>PeriodKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=88</Reference>\n    </References>\n    <Definition Name=\"PeriodKind\">\n      <Field Name=\"Hour\" Value=\"0\" />\n      <Field Name=\"Day\" Value=\"1\" />\n      <Field Name=\"Week\" Value=\"2\" />\n      <Field Name=\"Month\" Value=\"3\" />\n      <Field Name=\"Year\" Value=\"4\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=88\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=87</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Hour</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Day</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Week</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Month</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Year</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=89\" BrowseName=\"1:PhaseAngleReferenceKind\">\n    <DisplayName>PhaseAngleReferenceKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=90</Reference>\n    </References>\n    <Definition Name=\"PhaseAngleReferenceKind\">\n      <Field Name=\"Va\" Value=\"0\" />\n      <Field Name=\"Vb\" Value=\"1\" />\n      <Field Name=\"Vc\" Value=\"2\" />\n      <Field Name=\"Aa\" Value=\"3\" />\n      <Field Name=\"Ab\" Value=\"4\" />\n      <Field Name=\"Ac\" Value=\"5\" />\n      <Field Name=\"Vab\" Value=\"6\" />\n      <Field Name=\"Vbc\" Value=\"7\" />\n      <Field Name=\"Vca\" Value=\"8\" />\n      <Field Name=\"Vother\" Value=\"9\" />\n      <Field Name=\"Aother\" Value=\"10\" />\n      <Field Name=\"Synchrophasor\" Value=\"11\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=90\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=89</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Va</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Vb</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Vc</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Aa</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Ab</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>5</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Ac</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>6</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Vab</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>7</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Vbc</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>8</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Vca</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>9</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Vother</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>10</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Aother</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>11</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Synchrophasor</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=91\" BrowseName=\"1:PhaseFaultDirectionKind\">\n    <DisplayName>PhaseFaultDirectionKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=92</Reference>\n    </References>\n    <Definition Name=\"PhaseFaultDirectionKind\">\n      <Field Name=\"unknown\" Value=\"0\" />\n      <Field Name=\"forward\" Value=\"1\" />\n      <Field Name=\"backward\" Value=\"2\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=92\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=91</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>unknown</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>forward</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>backward</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=93\" BrowseName=\"1:PhaseReferenceKind\">\n    <DisplayName>PhaseReferenceKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=94</Reference>\n    </References>\n    <Definition Name=\"PhaseReferenceKind\">\n      <Field Name=\"A\" Value=\"0\" />\n      <Field Name=\"B\" Value=\"1\" />\n      <Field Name=\"C\" Value=\"2\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=94\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=93</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>A</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>B</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>C</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=95\" BrowseName=\"1:RangeKind\">\n    <DisplayName>RangeKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=96</Reference>\n    </References>\n    <Definition Name=\"RangeKind\">\n      <Field Name=\"normal\" Value=\"0\" />\n      <Field Name=\"high\" Value=\"1\" />\n      <Field Name=\"low\" Value=\"2\" />\n      <Field Name=\"high-high\" Value=\"3\" />\n      <Field Name=\"low-low\" Value=\"4\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=96\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=95</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>normal</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>high</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>low</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>high-high</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>low-low</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=97\" BrowseName=\"1:SIUnitKind\">\n    <DisplayName>SIUnitKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=98</Reference>\n    </References>\n    <Definition Name=\"SIUnitKind\">\n      <Field Name=\"\" Value=\"1\" />\n      <Field Name=\"m\" Value=\"2\" />\n      <Field Name=\"kg\" Value=\"3\" />\n      <Field Name=\"s\" Value=\"4\" />\n      <Field Name=\"A\" Value=\"5\" />\n      <Field Name=\"K\" Value=\"6\" />\n      <Field Name=\"mol\" Value=\"7\" />\n      <Field Name=\"cd\" Value=\"8\" />\n      <Field Name=\"deg\" Value=\"9\" />\n      <Field Name=\"rad\" Value=\"10\" />\n      <Field Name=\"sr\" Value=\"11\" />\n      <Field Name=\"Gy\" Value=\"21\" />\n      <Field Name=\"Bq\" Value=\"22\" />\n      <Field Name=\"°C\" Value=\"23\" />\n      <Field Name=\"Sv\" Value=\"24\" />\n      <Field Name=\"F\" Value=\"25\" />\n      <Field Name=\"C\" Value=\"26\" />\n      <Field Name=\"S\" Value=\"27\" />\n      <Field Name=\"H\" Value=\"28\" />\n      <Field Name=\"V\" Value=\"29\" />\n      <Field Name=\"ohm\" Value=\"30\" />\n      <Field Name=\"J\" Value=\"31\" />\n      <Field Name=\"N\" Value=\"32\" />\n      <Field Name=\"Hz\" Value=\"33\" />\n      <Field Name=\"lx\" Value=\"34\" />\n      <Field Name=\"Lm\" Value=\"35\" />\n      <Field Name=\"Wb\" Value=\"36\" />\n      <Field Name=\"T\" Value=\"37\" />\n      <Field Name=\"W\" Value=\"38\" />\n      <Field Name=\"Pa\" Value=\"39\" />\n      <Field Name=\"m²\" Value=\"41\" />\n      <Field Name=\"m³\" Value=\"42\" />\n      <Field Name=\"m/s\" Value=\"43\" />\n      <Field Name=\"m/s²\" Value=\"44\" />\n      <Field Name=\"m³/s\" Value=\"45\" />\n      <Field Name=\"m/m³\" Value=\"46\" />\n      <Field Name=\"M\" Value=\"47\" />\n      <Field Name=\"kg/m³\" Value=\"48\" />\n      <Field Name=\"m²/s\" Value=\"49\" />\n      <Field Name=\"W/m K\" Value=\"50\" />\n      <Field Name=\"J/K\" Value=\"51\" />\n      <Field Name=\"ppm\" Value=\"52\" />\n      <Field Name=\"1/s\" Value=\"53\" />\n      <Field Name=\"rad/s\" Value=\"54\" />\n      <Field Name=\"W/m²\" Value=\"55\" />\n      <Field Name=\"J/m²\" Value=\"56\" />\n      <Field Name=\"S/m\" Value=\"57\" />\n      <Field Name=\"K/s\" Value=\"58\" />\n      <Field Name=\"Pa/s\" Value=\"59\" />\n      <Field Name=\"J/kg K\" Value=\"60\" />\n      <Field Name=\"VA\" Value=\"61\" />\n      <Field Name=\"Watts\" Value=\"62\" />\n      <Field Name=\"VAr\" Value=\"63\" />\n      <Field Name=\"phi\" Value=\"64\" />\n      <Field Name=\"cos(phi)\" Value=\"65\" />\n      <Field Name=\"Vs\" Value=\"66\" />\n      <Field Name=\"V²\" Value=\"67\" />\n      <Field Name=\"As\" Value=\"68\" />\n      <Field Name=\"A²\" Value=\"69\" />\n      <Field Name=\"A²t\" Value=\"70\" />\n      <Field Name=\"VAh\" Value=\"71\" />\n      <Field Name=\"Wh\" Value=\"72\" />\n      <Field Name=\"VArh\" Value=\"73\" />\n      <Field Name=\"V/Hz\" Value=\"74\" />\n      <Field Name=\"Hz/s\" Value=\"75\" />\n      <Field Name=\"char\" Value=\"76\" />\n      <Field Name=\"char/s\" Value=\"77\" />\n      <Field Name=\"kgm²\" Value=\"78\" />\n      <Field Name=\"dB\" Value=\"79\" />\n      <Field Name=\"J/Wh\" Value=\"80\" />\n      <Field Name=\"W/s\" Value=\"81\" />\n      <Field Name=\"l/s\" Value=\"82\" />\n      <Field Name=\"dBm\" Value=\"83\" />\n      <Field Name=\"h\" Value=\"84\" />\n      <Field Name=\"min\" Value=\"85\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=98\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=97</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>\n                </Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>m</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>kg</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>s</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>5</Value>\n              <DisplayName>\n                <Locale />\n                <Text>A</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>6</Value>\n              <DisplayName>\n                <Locale />\n                <Text>K</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>7</Value>\n              <DisplayName>\n                <Locale />\n                <Text>mol</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>8</Value>\n              <DisplayName>\n                <Locale />\n                <Text>cd</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>9</Value>\n              <DisplayName>\n                <Locale />\n                <Text>deg</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>10</Value>\n              <DisplayName>\n                <Locale />\n                <Text>rad</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>11</Value>\n              <DisplayName>\n                <Locale />\n                <Text>sr</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>21</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Gy</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>22</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Bq</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>23</Value>\n              <DisplayName>\n                <Locale />\n                <Text>°C</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>24</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Sv</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>25</Value>\n              <DisplayName>\n                <Locale />\n                <Text>F</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>26</Value>\n              <DisplayName>\n                <Locale />\n                <Text>C</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>27</Value>\n              <DisplayName>\n                <Locale />\n                <Text>S</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>28</Value>\n              <DisplayName>\n                <Locale />\n                <Text>H</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>29</Value>\n              <DisplayName>\n                <Locale />\n                <Text>V</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>30</Value>\n              <DisplayName>\n                <Locale />\n                <Text>ohm</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>31</Value>\n              <DisplayName>\n                <Locale />\n                <Text>J</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>32</Value>\n              <DisplayName>\n                <Locale />\n                <Text>N</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>33</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Hz</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>34</Value>\n              <DisplayName>\n                <Locale />\n                <Text>lx</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>35</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Lm</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>36</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Wb</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>37</Value>\n              <DisplayName>\n                <Locale />\n                <Text>T</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>38</Value>\n              <DisplayName>\n                <Locale />\n                <Text>W</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>39</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Pa</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>41</Value>\n              <DisplayName>\n                <Locale />\n                <Text>m²</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>42</Value>\n              <DisplayName>\n                <Locale />\n                <Text>m³</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>43</Value>\n              <DisplayName>\n                <Locale />\n                <Text>m/s</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>44</Value>\n              <DisplayName>\n                <Locale />\n                <Text>m/s²</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>45</Value>\n              <DisplayName>\n                <Locale />\n                <Text>m³/s</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>46</Value>\n              <DisplayName>\n                <Locale />\n                <Text>m/m³</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>47</Value>\n              <DisplayName>\n                <Locale />\n                <Text>M</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>48</Value>\n              <DisplayName>\n                <Locale />\n                <Text>kg/m³</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>49</Value>\n              <DisplayName>\n                <Locale />\n                <Text>m²/s</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>50</Value>\n              <DisplayName>\n                <Locale />\n                <Text>W/m K</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>51</Value>\n              <DisplayName>\n                <Locale />\n                <Text>J/K</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>52</Value>\n              <DisplayName>\n                <Locale />\n                <Text>ppm</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>53</Value>\n              <DisplayName>\n                <Locale />\n                <Text>1/s</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>54</Value>\n              <DisplayName>\n                <Locale />\n                <Text>rad/s</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>55</Value>\n              <DisplayName>\n                <Locale />\n                <Text>W/m²</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>56</Value>\n              <DisplayName>\n                <Locale />\n                <Text>J/m²</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>57</Value>\n              <DisplayName>\n                <Locale />\n                <Text>S/m</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>58</Value>\n              <DisplayName>\n                <Locale />\n                <Text>K/s</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>59</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Pa/s</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>60</Value>\n              <DisplayName>\n                <Locale />\n                <Text>J/kg K</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>61</Value>\n              <DisplayName>\n                <Locale />\n                <Text>VA</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>62</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Watts</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>63</Value>\n              <DisplayName>\n                <Locale />\n                <Text>VAr</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>64</Value>\n              <DisplayName>\n                <Locale />\n                <Text>phi</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>65</Value>\n              <DisplayName>\n                <Locale />\n                <Text>cos(phi)</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>66</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Vs</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>67</Value>\n              <DisplayName>\n                <Locale />\n                <Text>V²</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>68</Value>\n              <DisplayName>\n                <Locale />\n                <Text>As</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>69</Value>\n              <DisplayName>\n                <Locale />\n                <Text>A²</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>70</Value>\n              <DisplayName>\n                <Locale />\n                <Text>A²t</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>71</Value>\n              <DisplayName>\n                <Locale />\n                <Text>VAh</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>72</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Wh</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>73</Value>\n              <DisplayName>\n                <Locale />\n                <Text>VArh</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>74</Value>\n              <DisplayName>\n                <Locale />\n                <Text>V/Hz</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>75</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Hz/s</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>76</Value>\n              <DisplayName>\n                <Locale />\n                <Text>char</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>77</Value>\n              <DisplayName>\n                <Locale />\n                <Text>char/s</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>78</Value>\n              <DisplayName>\n                <Locale />\n                <Text>kgm²</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>79</Value>\n              <DisplayName>\n                <Locale />\n                <Text>dB</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>80</Value>\n              <DisplayName>\n                <Locale />\n                <Text>J/Wh</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>81</Value>\n              <DisplayName>\n                <Locale />\n                <Text>W/s</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>82</Value>\n              <DisplayName>\n                <Locale />\n                <Text>l/s</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>83</Value>\n              <DisplayName>\n                <Locale />\n                <Text>dBm</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>84</Value>\n              <DisplayName>\n                <Locale />\n                <Text>h</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>85</Value>\n              <DisplayName>\n                <Locale />\n                <Text>min</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=99\" BrowseName=\"1:SboClassKind\">\n    <DisplayName>SboClassKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=100</Reference>\n    </References>\n    <Definition Name=\"SboClassKind\">\n      <Field Name=\"operate-once\" Value=\"0\" />\n      <Field Name=\"operate-many\" Value=\"1\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=100\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=99</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>operate-once</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>operate-many</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=101\" BrowseName=\"1:SequenceKind\">\n    <DisplayName>SequenceKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=102</Reference>\n    </References>\n    <Definition Name=\"SequenceKind\">\n      <Field Name=\"pos-neg-zero\" Value=\"0\" />\n      <Field Name=\"dir-quad-zero\" Value=\"1\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=102\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=101</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>pos-neg-zero</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>dir-quad-zero</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=103\" BrowseName=\"1:SeverityKind\">\n    <DisplayName>SeverityKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=104</Reference>\n    </References>\n    <Definition Name=\"SeverityKind\">\n      <Field Name=\"unknown\" Value=\"0\" />\n      <Field Name=\"critical\" Value=\"1\" />\n      <Field Name=\"major\" Value=\"2\" />\n      <Field Name=\"minor\" Value=\"3\" />\n      <Field Name=\"warning\" Value=\"4\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=104\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=103</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>unknown</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>critical</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>major</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>minor</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>warning</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=105\" BrowseName=\"1:WeekdayKind\">\n    <DisplayName>WeekdayKind</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Enumeration</Reference>\n      <Reference ReferenceType=\"HasProperty\">ns=1;i=106</Reference>\n    </References>\n    <Definition Name=\"WeekdayKind\">\n      <Field Name=\"reserved\" Value=\"0\" />\n      <Field Name=\"Monday\" Value=\"1\" />\n      <Field Name=\"Tuesday\" Value=\"2\" />\n      <Field Name=\"Wednesday\" Value=\"3\" />\n      <Field Name=\"Thursday\" Value=\"4\" />\n      <Field Name=\"Friday\" Value=\"5\" />\n      <Field Name=\"Saturday\" Value=\"6\" />\n      <Field Name=\"Sunday\" Value=\"7\" />\n    </Definition>\n  </UADataType>\n  <UAVariable NodeId=\"ns=1;i=106\" BrowseName=\"1:EnumValues\" DataType=\"i=7594\" ValueRank=\"1\">\n    <DisplayName>EnumValues</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">PropertyType</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n      <Reference ReferenceType=\"HasProperty\" IsForward=\"false\">ns=1;i=105</Reference>\n    </References>\n    <Value>\n      <ListOfExtensionObject xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>0</Value>\n              <DisplayName>\n                <Locale />\n                <Text>reserved</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>1</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Monday</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>2</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Tuesday</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>3</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Wednesday</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>4</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Thursday</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>5</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Friday</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>6</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Saturday</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n        <ExtensionObject>\n          <TypeId>\n            <Identifier>i=7616</Identifier>\n          </TypeId>\n          <Body>\n            <EnumValueType>\n              <Value>7</Value>\n              <DisplayName>\n                <Locale />\n                <Text>Sunday</Text>\n              </DisplayName>\n              <Description>\n                <Locale />\n                <Text>\n                </Text>\n              </Description>\n            </EnumValueType>\n          </Body>\n        </ExtensionObject>\n      </ListOfExtensionObject>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=107\" BrowseName=\"1:ScaledValueConfig\">\n    <DisplayName>ScaledValueConfig</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"ScaledValueConfig\">\n      <Field Name=\"scaleFactor\" DataType=\"Float\" />\n      <Field Name=\"offset\" DataType=\"Float\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=108\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=107</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=109</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=110\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=107</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=111</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=109\" BrowseName=\"1:ScaledValueConfig\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>ScaledValueConfig</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">ScaledValueConfig</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=111\" BrowseName=\"1:ScaledValueConfig\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>ScaledValueConfig</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='ScaledValueConfig']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=112\" BrowseName=\"1:RangeConfig\">\n    <DisplayName>RangeConfig</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"RangeConfig\">\n      <Field Name=\"hhLim\" DataType=\"ns=1;i=117\" IsOptional=\"true\" />\n      <Field Name=\"hLim\" DataType=\"ns=1;i=117\" IsOptional=\"true\" />\n      <Field Name=\"lLim\" DataType=\"ns=1;i=117\" IsOptional=\"true\" />\n      <Field Name=\"llLim\" DataType=\"ns=1;i=117\" IsOptional=\"true\" />\n      <Field Name=\"min\" DataType=\"ns=1;i=117\" />\n      <Field Name=\"max\" DataType=\"ns=1;i=117\" />\n      <Field Name=\"limDb\" DataType=\"UInt32\" IsOptional=\"true\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=113\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=112</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=114</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=115\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=112</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=116</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=114\" BrowseName=\"1:RangeConfig\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>RangeConfig</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">RangeConfig</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=116\" BrowseName=\"1:RangeConfig\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>RangeConfig</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='RangeConfig']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=118\" BrowseName=\"1:ValWithTrans\">\n    <DisplayName>ValWithTrans</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"ValWithTrans\">\n      <Field Name=\"posVal\" DataType=\"SByte\" />\n      <Field Name=\"transInd\" DataType=\"Boolean\" IsOptional=\"true\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=119\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=118</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=120</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=121\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=118</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=122</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=120\" BrowseName=\"1:ValWithTrans\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>ValWithTrans</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">ValWithTrans</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=122\" BrowseName=\"1:ValWithTrans\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>ValWithTrans</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='ValWithTrans']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=123\" BrowseName=\"1:PulseConfig\">\n    <DisplayName>PulseConfig</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"PulseConfig\">\n      <Field Name=\"cmdQual\" DataType=\"ns=1;i=85\" />\n      <Field Name=\"onDur\" DataType=\"UInt32\" />\n      <Field Name=\"offDur\" DataType=\"UInt32\" />\n      <Field Name=\"numPls\" DataType=\"UInt32\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=124\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=123</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=125</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=126\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=123</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=127</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=125\" BrowseName=\"1:PulseConfig\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>PulseConfig</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">PulseConfig</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=127\" BrowseName=\"1:PulseConfig\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>PulseConfig</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='PulseConfig']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=128\" BrowseName=\"1:Originator\">\n    <DisplayName>Originator</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"Originator\">\n      <Field Name=\"orCat\" DataType=\"ns=1;i=61\" />\n      <Field Name=\"orIdent\" DataType=\"ByteString\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=129\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=128</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=130</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=131\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=128</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=132</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=130\" BrowseName=\"1:Originator\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>Originator</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">Originator</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=132\" BrowseName=\"1:Originator\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>Originator</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='Originator']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=133\" BrowseName=\"1:Unit\">\n    <DisplayName>Unit</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"Unit\">\n      <Field Name=\"SIUnit\" DataType=\"ns=1;i=97\" />\n      <Field Name=\"multiplier\" DataType=\"ns=1;i=81\" IsOptional=\"true\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=134\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=133</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=135</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=136\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=133</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=137</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=135\" BrowseName=\"1:Unit\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>Unit</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">Unit</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=137\" BrowseName=\"1:Unit\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>Unit</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='Unit']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=138\" BrowseName=\"1:Vector\">\n    <DisplayName>Vector</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"Vector\">\n      <Field Name=\"mag\" DataType=\"ns=1;i=117\" />\n      <Field Name=\"ang\" DataType=\"ns=1;i=117\" IsOptional=\"true\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=139\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=138</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=140</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=141\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=138</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=142</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=140\" BrowseName=\"1:Vector\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>Vector</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">Vector</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=142\" BrowseName=\"1:Vector\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>Vector</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='Vector']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=143\" BrowseName=\"1:Point\">\n    <DisplayName>Point</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"Point\">\n      <Field Name=\"xVal\" DataType=\"Float\" />\n      <Field Name=\"yVal\" DataType=\"Float\" />\n      <Field Name=\"zVal\" DataType=\"Float\" IsOptional=\"true\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=144\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=143</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=145</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=146\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=143</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=147</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=145\" BrowseName=\"1:Point\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>Point</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">Point</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=147\" BrowseName=\"1:Point\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>Point</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='Point']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=148\" BrowseName=\"1:Cell\">\n    <DisplayName>Cell</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"Cell\">\n      <Field Name=\"xStart\" DataType=\"Float\" />\n      <Field Name=\"xEnd\" DataType=\"Float\" IsOptional=\"true\" />\n      <Field Name=\"yStart\" DataType=\"Float\" IsOptional=\"true\" />\n      <Field Name=\"yEnd\" DataType=\"Float\" IsOptional=\"true\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=149\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=148</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=150</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=151\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=148</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=152</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=150\" BrowseName=\"1:Cell\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>Cell</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">Cell</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=152\" BrowseName=\"1:Cell\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>Cell</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='Cell']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=153\" BrowseName=\"1:CalendarTime\">\n    <DisplayName>CalendarTime</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"CalendarTime\">\n      <Field Name=\"occ\" DataType=\"UInt16\" />\n      <Field Name=\"occType\" DataType=\"ns=1;i=83\" />\n      <Field Name=\"occPer\" DataType=\"ns=1;i=87\" />\n      <Field Name=\"weekDay\" DataType=\"ns=1;i=105\" />\n      <Field Name=\"month\" DataType=\"ns=1;i=79\" />\n      <Field Name=\"day\" DataType=\"Byte\" />\n      <Field Name=\"hr\" DataType=\"Byte\" />\n      <Field Name=\"mn\" DataType=\"Byte\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=154\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=153</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=155</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=156\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=153</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=157</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=155\" BrowseName=\"1:CalendarTime\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>CalendarTime</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">CalendarTime</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=157\" BrowseName=\"1:CalendarTime\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>CalendarTime</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='CalendarTime']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=117\" BrowseName=\"1:AnalogueValue\">\n    <DisplayName>AnalogueValue</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"AnalogueValue\">\n      <Field Name=\"i\" DataType=\"Int32\" IsOptional=\"true\" />\n      <Field Name=\"f\" DataType=\"Float\" IsOptional=\"true\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=158\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=117</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=159</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=160\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=117</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=161</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=159\" BrowseName=\"1:AnalogueValue\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>AnalogueValue</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">AnalogueValue</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=161\" BrowseName=\"1:AnalogueValue\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>AnalogueValue</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='AnalogueValue']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=162\" BrowseName=\"1:AnalogueValueCtl\">\n    <DisplayName>AnalogueValueCtl</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"AnalogueValueCtl\">\n      <Field Name=\"i\" DataType=\"Int32\" IsOptional=\"true\" />\n      <Field Name=\"f\" DataType=\"Float\" IsOptional=\"true\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=163\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=162</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=164</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=165\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=162</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=166</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=164\" BrowseName=\"1:AnalogueValueCtl\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>AnalogueValueCtl</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">AnalogueValueCtl</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=166\" BrowseName=\"1:AnalogueValueCtl\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>AnalogueValueCtl</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='AnalogueValueCtl']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=167\" BrowseName=\"1:AnalogueValueCtlF\">\n    <DisplayName>AnalogueValueCtlF</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"AnalogueValueCtlF\">\n      <Field Name=\"f\" DataType=\"Float\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=168\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=167</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=169</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=170\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=167</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=171</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=169\" BrowseName=\"1:AnalogueValueCtlF\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>AnalogueValueCtlF</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">AnalogueValueCtlF</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=171\" BrowseName=\"1:AnalogueValueCtlF\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>AnalogueValueCtlF</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='AnalogueValueCtlF']</String>\n    </Value>\n  </UAVariable>\n  <UADataType NodeId=\"ns=1;i=172\" BrowseName=\"1:AnalogueValueCtlInt\">\n    <DisplayName>AnalogueValueCtlInt</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">Structure</Reference>\n    </References>\n    <Definition Name=\"AnalogueValueCtlInt\">\n      <Field Name=\"i\" DataType=\"Int32\" />\n    </Definition>\n  </UADataType>\n  <UAObject NodeId=\"ns=1;i=173\" BrowseName=\"Default Binary\" SymbolicName=\"Default Binary\">\n    <DisplayName>Default Binary</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=172</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=174</Reference>\n    </References>\n  </UAObject>\n  <UAObject NodeId=\"ns=1;i=175\" BrowseName=\"Default XML\" SymbolicName=\"Default XML\">\n    <DisplayName>Default XML</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=76</Reference>\n      <Reference ReferenceType=\"HasEncoding\" IsForward=\"false\">ns=1;i=172</Reference>\n      <Reference ReferenceType=\"HasDescription\">ns=1;i=176</Reference>\n    </References>\n  </UAObject>\n  <UAVariable NodeId=\"ns=1;i=174\" BrowseName=\"1:AnalogueValueCtlInt\" ParentNodeId=\"ns=1;i=10\" DataType=\"String\">\n    <DisplayName>AnalogueValueCtlInt</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=10</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">AnalogueValueCtlInt</String>\n    </Value>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=176\" BrowseName=\"1:AnalogueValueCtlInt\" ParentNodeId=\"ns=1;i=11\" DataType=\"String\">\n    <DisplayName>AnalogueValueCtlInt</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=69</Reference>\n      <Reference ReferenceType=\"HasComponent\" IsForward=\"false\">ns=1;i=11</Reference>\n    </References>\n    <Value>\n      <String xmlns=\"http://opcfoundation.org/UA/2008/02/Types.xsd\">//xs:element[@name='AnalogueValueCtlInt']</String>\n    </Value>\n  </UAVariable>\n  <UAObjectType NodeId=\"ns=1;i=177\" BrowseName=\"1:SPS\">\n    <DisplayName>SPS</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">ns=1;i=3</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=178</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=179</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=180</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=181</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=182</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=183</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=184</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=185</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=186</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=187</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=188</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=189</Reference>\n    </References>\n  </UAObjectType>\n  <UAVariable NodeId=\"ns=1;i=178\" BrowseName=\"1:stVal\" ParentNodeId=\"ns=1;i=177\" DataType=\"Boolean\">\n    <DisplayName>stVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=177</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=179\" BrowseName=\"1:q\" ParentNodeId=\"ns=1;i=177\" DataType=\"ns=1;i=17\">\n    <DisplayName>q</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=177</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=180\" BrowseName=\"1:subEna\" ParentNodeId=\"ns=1;i=177\" DataType=\"Boolean\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subEna</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=177</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=181\" BrowseName=\"1:subVal\" ParentNodeId=\"ns=1;i=177\" DataType=\"Boolean\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=177</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=182\" BrowseName=\"1:subQ\" ParentNodeId=\"ns=1;i=177\" DataType=\"ns=1;i=17\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subQ</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=177</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=183\" BrowseName=\"1:subID\" ParentNodeId=\"ns=1;i=177\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subID</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=177</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=184\" BrowseName=\"1:blkEna\" ParentNodeId=\"ns=1;i=177\" DataType=\"Boolean\">\n    <DisplayName>blkEna</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=177</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=185\" BrowseName=\"1:d\" ParentNodeId=\"ns=1;i=177\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>d</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=177</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=186\" BrowseName=\"1:dU\" ParentNodeId=\"ns=1;i=177\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>dU</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=177</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=187\" BrowseName=\"1:cdcNs\" ParentNodeId=\"ns=1;i=177\" DataType=\"String\">\n    <DisplayName>cdcNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=177</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=188\" BrowseName=\"1:cdcName\" ParentNodeId=\"ns=1;i=177\" DataType=\"String\">\n    <DisplayName>cdcName</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=177</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=189\" BrowseName=\"1:dataNs\" ParentNodeId=\"ns=1;i=177\" DataType=\"String\">\n    <DisplayName>dataNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=177</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAObjectType NodeId=\"ns=1;i=190\" BrowseName=\"1:DPS\">\n    <DisplayName>DPS</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">ns=1;i=3</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=191</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=192</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=193</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=194</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=195</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=196</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=197</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=198</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=199</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=200</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=201</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=202</Reference>\n    </References>\n  </UAObjectType>\n  <UAVariable NodeId=\"ns=1;i=191\" BrowseName=\"1:stVal\" ParentNodeId=\"ns=1;i=190\" DataType=\"ns=1;i=51\">\n    <DisplayName>stVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=190</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=192\" BrowseName=\"1:q\" ParentNodeId=\"ns=1;i=190\" DataType=\"ns=1;i=17\">\n    <DisplayName>q</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=190</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=193\" BrowseName=\"1:subEna\" ParentNodeId=\"ns=1;i=190\" DataType=\"Boolean\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subEna</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=190</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=194\" BrowseName=\"1:subVal\" ParentNodeId=\"ns=1;i=190\" DataType=\"ns=1;i=51\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=190</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=195\" BrowseName=\"1:subQ\" ParentNodeId=\"ns=1;i=190\" DataType=\"ns=1;i=17\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subQ</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=190</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=196\" BrowseName=\"1:subID\" ParentNodeId=\"ns=1;i=190\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subID</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=190</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=197\" BrowseName=\"1:blkEna\" ParentNodeId=\"ns=1;i=190\" DataType=\"Boolean\">\n    <DisplayName>blkEna</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=190</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=198\" BrowseName=\"1:d\" ParentNodeId=\"ns=1;i=190\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>d</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=190</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=199\" BrowseName=\"1:dU\" ParentNodeId=\"ns=1;i=190\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>dU</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=190</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=200\" BrowseName=\"1:cdcNs\" ParentNodeId=\"ns=1;i=190\" DataType=\"String\">\n    <DisplayName>cdcNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=190</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=201\" BrowseName=\"1:cdcName\" ParentNodeId=\"ns=1;i=190\" DataType=\"String\">\n    <DisplayName>cdcName</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=190</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=202\" BrowseName=\"1:dataNs\" ParentNodeId=\"ns=1;i=190\" DataType=\"String\">\n    <DisplayName>dataNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=190</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAObjectType NodeId=\"ns=1;i=203\" BrowseName=\"1:INS\">\n    <DisplayName>INS</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">ns=1;i=3</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=204</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=205</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=206</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=207</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=208</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=209</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=210</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=211</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=212</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=213</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=214</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=215</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=216</Reference>\n    </References>\n  </UAObjectType>\n  <UAVariable NodeId=\"ns=1;i=204\" BrowseName=\"1:stVal\" ParentNodeId=\"ns=1;i=203\" DataType=\"Int32\">\n    <DisplayName>stVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=203</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=205\" BrowseName=\"1:q\" ParentNodeId=\"ns=1;i=203\" DataType=\"ns=1;i=17\">\n    <DisplayName>q</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=203</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=206\" BrowseName=\"1:subEna\" ParentNodeId=\"ns=1;i=203\" DataType=\"Boolean\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subEna</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=203</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=207\" BrowseName=\"1:subVal\" ParentNodeId=\"ns=1;i=203\" DataType=\"Int32\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=203</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=208\" BrowseName=\"1:subQ\" ParentNodeId=\"ns=1;i=203\" DataType=\"ns=1;i=17\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subQ</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=203</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=209\" BrowseName=\"1:subID\" ParentNodeId=\"ns=1;i=203\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subID</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=203</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=210\" BrowseName=\"1:blkEna\" ParentNodeId=\"ns=1;i=203\" DataType=\"Boolean\">\n    <DisplayName>blkEna</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=203</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=211\" BrowseName=\"1:units\" ParentNodeId=\"ns=1;i=203\" DataType=\"ns=1;i=133\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>units</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=203</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=212\" BrowseName=\"1:d\" ParentNodeId=\"ns=1;i=203\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>d</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=203</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=213\" BrowseName=\"1:dU\" ParentNodeId=\"ns=1;i=203\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>dU</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=203</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=214\" BrowseName=\"1:cdcNs\" ParentNodeId=\"ns=1;i=203\" DataType=\"String\">\n    <DisplayName>cdcNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=203</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=215\" BrowseName=\"1:cdcName\" ParentNodeId=\"ns=1;i=203\" DataType=\"String\">\n    <DisplayName>cdcName</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=203</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=216\" BrowseName=\"1:dataNs\" ParentNodeId=\"ns=1;i=203\" DataType=\"String\">\n    <DisplayName>dataNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=203</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAObjectType NodeId=\"ns=1;i=217\" BrowseName=\"1:ENS\">\n    <DisplayName>ENS</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">ns=1;i=3</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=218</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=219</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=220</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=221</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=222</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=223</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=224</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=225</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=226</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=227</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=228</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=229</Reference>\n    </References>\n  </UAObjectType>\n  <UAVariable NodeId=\"ns=1;i=218\" BrowseName=\"1:stVal\" ParentNodeId=\"ns=1;i=217\" DataType=\"Enumeration\">\n    <DisplayName>stVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=217</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=219\" BrowseName=\"1:q\" ParentNodeId=\"ns=1;i=217\" DataType=\"ns=1;i=17\">\n    <DisplayName>q</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=217</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=220\" BrowseName=\"1:subEna\" ParentNodeId=\"ns=1;i=217\" DataType=\"Boolean\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subEna</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=217</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=221\" BrowseName=\"1:subVal\" ParentNodeId=\"ns=1;i=217\" DataType=\"Enumeration\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=217</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=222\" BrowseName=\"1:subQ\" ParentNodeId=\"ns=1;i=217\" DataType=\"ns=1;i=17\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subQ</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=217</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=223\" BrowseName=\"1:subID\" ParentNodeId=\"ns=1;i=217\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subID</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=217</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=224\" BrowseName=\"1:blkEna\" ParentNodeId=\"ns=1;i=217\" DataType=\"Boolean\">\n    <DisplayName>blkEna</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=217</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=225\" BrowseName=\"1:d\" ParentNodeId=\"ns=1;i=217\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>d</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=217</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=226\" BrowseName=\"1:dU\" ParentNodeId=\"ns=1;i=217\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>dU</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=217</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=227\" BrowseName=\"1:cdcNs\" ParentNodeId=\"ns=1;i=217\" DataType=\"String\">\n    <DisplayName>cdcNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=217</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=228\" BrowseName=\"1:cdcName\" ParentNodeId=\"ns=1;i=217\" DataType=\"String\">\n    <DisplayName>cdcName</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=217</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=229\" BrowseName=\"1:dataNs\" ParentNodeId=\"ns=1;i=217\" DataType=\"String\">\n    <DisplayName>dataNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=217</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAObjectType NodeId=\"ns=1;i=230\" BrowseName=\"1:ACT\">\n    <DisplayName>ACT</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">ns=1;i=3</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=231</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=232</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=233</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=234</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=235</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=236</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=237</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=238</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=239</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=240</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=241</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=242</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=243</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=244</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=245</Reference>\n    </References>\n  </UAObjectType>\n  <UAVariable NodeId=\"ns=1;i=231\" BrowseName=\"1:general\" ParentNodeId=\"ns=1;i=230\" DataType=\"Boolean\">\n    <DisplayName>general</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=232\" BrowseName=\"1:phsA\" ParentNodeId=\"ns=1;i=230\" DataType=\"Boolean\">\n    <DisplayName>phsA</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=233\" BrowseName=\"1:phsB\" ParentNodeId=\"ns=1;i=230\" DataType=\"Boolean\">\n    <DisplayName>phsB</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=234\" BrowseName=\"1:phsC\" ParentNodeId=\"ns=1;i=230\" DataType=\"Boolean\">\n    <DisplayName>phsC</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=235\" BrowseName=\"1:neut\" ParentNodeId=\"ns=1;i=230\" DataType=\"Boolean\">\n    <DisplayName>neut</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=236\" BrowseName=\"1:q\" ParentNodeId=\"ns=1;i=230\" DataType=\"ns=1;i=17\">\n    <DisplayName>q</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=237\" BrowseName=\"1:originSrc\" ParentNodeId=\"ns=1;i=230\" DataType=\"ns=1;i=128\">\n    <DisplayName>originSrc</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=238\" BrowseName=\"1:operTmPhsA\" ParentNodeId=\"ns=1;i=230\" DataType=\"ns=1;i=5\">\n    <DisplayName>operTmPhsA</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=239\" BrowseName=\"1:operTmPhsB\" ParentNodeId=\"ns=1;i=230\" DataType=\"ns=1;i=5\">\n    <DisplayName>operTmPhsB</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=240\" BrowseName=\"1:operTmPhsC\" ParentNodeId=\"ns=1;i=230\" DataType=\"ns=1;i=5\">\n    <DisplayName>operTmPhsC</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=241\" BrowseName=\"1:d\" ParentNodeId=\"ns=1;i=230\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>d</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=242\" BrowseName=\"1:dU\" ParentNodeId=\"ns=1;i=230\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>dU</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=243\" BrowseName=\"1:cdcNs\" ParentNodeId=\"ns=1;i=230\" DataType=\"String\">\n    <DisplayName>cdcNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=244\" BrowseName=\"1:cdcName\" ParentNodeId=\"ns=1;i=230\" DataType=\"String\">\n    <DisplayName>cdcName</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=245\" BrowseName=\"1:dataNs\" ParentNodeId=\"ns=1;i=230\" DataType=\"String\">\n    <DisplayName>dataNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=230</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAObjectType NodeId=\"ns=1;i=246\" BrowseName=\"1:ACD\">\n    <DisplayName>ACD</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">ns=1;i=3</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=247</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=248</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=249</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=250</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=251</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=252</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=253</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=254</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=255</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=256</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=257</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=258</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=259</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=260</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=261</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=262</Reference>\n    </References>\n  </UAObjectType>\n  <UAVariable NodeId=\"ns=1;i=247\" BrowseName=\"1:general\" ParentNodeId=\"ns=1;i=246\" DataType=\"Boolean\">\n    <DisplayName>general</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=248\" BrowseName=\"1:dirGeneral\" ParentNodeId=\"ns=1;i=246\" DataType=\"ns=1;i=75\">\n    <DisplayName>dirGeneral</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=249\" BrowseName=\"1:phsA\" ParentNodeId=\"ns=1;i=246\" DataType=\"Boolean\">\n    <DisplayName>phsA</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=250\" BrowseName=\"1:dirPhsA\" ParentNodeId=\"ns=1;i=246\" DataType=\"ns=1;i=91\">\n    <DisplayName>dirPhsA</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=251\" BrowseName=\"1:phsB\" ParentNodeId=\"ns=1;i=246\" DataType=\"Boolean\">\n    <DisplayName>phsB</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=252\" BrowseName=\"1:dirPhsB\" ParentNodeId=\"ns=1;i=246\" DataType=\"ns=1;i=91\">\n    <DisplayName>dirPhsB</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=253\" BrowseName=\"1:phsC\" ParentNodeId=\"ns=1;i=246\" DataType=\"Boolean\">\n    <DisplayName>phsC</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=254\" BrowseName=\"1:dirPhsC\" ParentNodeId=\"ns=1;i=246\" DataType=\"ns=1;i=91\">\n    <DisplayName>dirPhsC</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=255\" BrowseName=\"1:neut\" ParentNodeId=\"ns=1;i=246\" DataType=\"Boolean\">\n    <DisplayName>neut</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=256\" BrowseName=\"1:dirNeut\" ParentNodeId=\"ns=1;i=246\" DataType=\"ns=1;i=91\">\n    <DisplayName>dirNeut</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=257\" BrowseName=\"1:q\" ParentNodeId=\"ns=1;i=246\" DataType=\"ns=1;i=17\">\n    <DisplayName>q</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=258\" BrowseName=\"1:d\" ParentNodeId=\"ns=1;i=246\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>d</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=259\" BrowseName=\"1:dU\" ParentNodeId=\"ns=1;i=246\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>dU</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=260\" BrowseName=\"1:cdcNs\" ParentNodeId=\"ns=1;i=246\" DataType=\"String\">\n    <DisplayName>cdcNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=261\" BrowseName=\"1:cdcName\" ParentNodeId=\"ns=1;i=246\" DataType=\"String\">\n    <DisplayName>cdcName</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=262\" BrowseName=\"1:dataNs\" ParentNodeId=\"ns=1;i=246\" DataType=\"String\">\n    <DisplayName>dataNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=246</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAObjectType NodeId=\"ns=1;i=263\" BrowseName=\"1:SEC\">\n    <DisplayName>SEC</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">ns=1;i=3</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=264</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=265</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=266</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=267</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=268</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=269</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=270</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=271</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=272</Reference>\n    </References>\n  </UAObjectType>\n  <UAVariable NodeId=\"ns=1;i=264\" BrowseName=\"1:cnt\" ParentNodeId=\"ns=1;i=263\" DataType=\"UInt32\">\n    <DisplayName>cnt</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=263</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=265\" BrowseName=\"1:sev\" ParentNodeId=\"ns=1;i=263\" DataType=\"ns=1;i=103\">\n    <DisplayName>sev</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=263</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=266\" BrowseName=\"1:addr\" ParentNodeId=\"ns=1;i=263\" DataType=\"ByteString\">\n    <DisplayName>addr</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=263</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=267\" BrowseName=\"1:addInfo\" ParentNodeId=\"ns=1;i=263\" DataType=\"String\">\n    <DisplayName>addInfo</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=263</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=268\" BrowseName=\"1:d\" ParentNodeId=\"ns=1;i=263\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>d</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=263</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=269\" BrowseName=\"1:dU\" ParentNodeId=\"ns=1;i=263\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>dU</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=263</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=270\" BrowseName=\"1:cdcNs\" ParentNodeId=\"ns=1;i=263\" DataType=\"String\">\n    <DisplayName>cdcNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=263</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=271\" BrowseName=\"1:cdcName\" ParentNodeId=\"ns=1;i=263\" DataType=\"String\">\n    <DisplayName>cdcName</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=263</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=272\" BrowseName=\"1:dataNs\" ParentNodeId=\"ns=1;i=263\" DataType=\"String\">\n    <DisplayName>dataNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=263</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAObjectType NodeId=\"ns=1;i=273\" BrowseName=\"1:BCR\">\n    <DisplayName>BCR</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">ns=1;i=3</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=274</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=275</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=276</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=277</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=278</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=279</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=280</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=281</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=282</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=283</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=284</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=285</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=286</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=287</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=288</Reference>\n    </References>\n  </UAObjectType>\n  <UAVariable NodeId=\"ns=1;i=274\" BrowseName=\"1:actVal\" ParentNodeId=\"ns=1;i=273\" DataType=\"Int64\">\n    <DisplayName>actVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=275\" BrowseName=\"1:frVal\" ParentNodeId=\"ns=1;i=273\" DataType=\"Int64\">\n    <DisplayName>frVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=276\" BrowseName=\"1:frTm\" ParentNodeId=\"ns=1;i=273\" DataType=\"ns=1;i=5\">\n    <DisplayName>frTm</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=277\" BrowseName=\"1:q\" ParentNodeId=\"ns=1;i=273\" DataType=\"ns=1;i=17\">\n    <DisplayName>q</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=278\" BrowseName=\"1:units\" ParentNodeId=\"ns=1;i=273\" DataType=\"ns=1;i=133\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>units</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=279\" BrowseName=\"1:pulsQty\" ParentNodeId=\"ns=1;i=273\" DataType=\"Float\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>pulsQty</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=280\" BrowseName=\"1:frEna\" ParentNodeId=\"ns=1;i=273\" DataType=\"Boolean\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>frEna</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=281\" BrowseName=\"1:strTm\" ParentNodeId=\"ns=1;i=273\" DataType=\"ns=1;i=5\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>strTm</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=282\" BrowseName=\"1:frPd\" ParentNodeId=\"ns=1;i=273\" DataType=\"Int32\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>frPd</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=283\" BrowseName=\"1:frRs\" ParentNodeId=\"ns=1;i=273\" DataType=\"Boolean\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>frRs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=284\" BrowseName=\"1:d\" ParentNodeId=\"ns=1;i=273\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>d</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=285\" BrowseName=\"1:dU\" ParentNodeId=\"ns=1;i=273\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>dU</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=286\" BrowseName=\"1:cdcNs\" ParentNodeId=\"ns=1;i=273\" DataType=\"String\">\n    <DisplayName>cdcNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=287\" BrowseName=\"1:cdcName\" ParentNodeId=\"ns=1;i=273\" DataType=\"String\">\n    <DisplayName>cdcName</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=288\" BrowseName=\"1:dataNs\" ParentNodeId=\"ns=1;i=273\" DataType=\"String\">\n    <DisplayName>dataNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=273</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAObjectType NodeId=\"ns=1;i=289\" BrowseName=\"1:HST\">\n    <DisplayName>HST</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">ns=1;i=3</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=290</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=291</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=292</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=293</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=294</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=295</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=296</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=297</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=298</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=299</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=300</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=301</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=302</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=303</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=304</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=305</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=306</Reference>\n    </References>\n  </UAObjectType>\n  <UAVariable NodeId=\"ns=1;i=290\" BrowseName=\"1:hstVal\" ParentNodeId=\"ns=1;i=289\" DataType=\"Int32\" ValueRank=\"1\">\n    <DisplayName>hstVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=291\" BrowseName=\"1:q\" ParentNodeId=\"ns=1;i=289\" DataType=\"ns=1;i=17\">\n    <DisplayName>q</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=292\" BrowseName=\"1:numPts\" ParentNodeId=\"ns=1;i=289\" DataType=\"UInt16\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>numPts</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=293\" BrowseName=\"1:hstRangeC\" ParentNodeId=\"ns=1;i=289\" DataType=\"ns=1;i=148\" ValueRank=\"1\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>hstRangeC</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=294\" BrowseName=\"1:xUnits\" ParentNodeId=\"ns=1;i=289\" DataType=\"ns=1;i=133\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>xUnits</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=295\" BrowseName=\"1:yUnits\" ParentNodeId=\"ns=1;i=289\" DataType=\"ns=1;i=133\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>yUnits</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=296\" BrowseName=\"1:units\" ParentNodeId=\"ns=1;i=289\" DataType=\"ns=1;i=133\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>units</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=297\" BrowseName=\"1:maxPts\" ParentNodeId=\"ns=1;i=289\" DataType=\"UInt16\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>maxPts</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=298\" BrowseName=\"1:xD\" ParentNodeId=\"ns=1;i=289\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>xD</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=299\" BrowseName=\"1:xDU\" ParentNodeId=\"ns=1;i=289\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>xDU</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=300\" BrowseName=\"1:yD\" ParentNodeId=\"ns=1;i=289\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>yD</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=301\" BrowseName=\"1:yDU\" ParentNodeId=\"ns=1;i=289\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>yDU</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=302\" BrowseName=\"1:d\" ParentNodeId=\"ns=1;i=289\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>d</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=303\" BrowseName=\"1:dU\" ParentNodeId=\"ns=1;i=289\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>dU</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=304\" BrowseName=\"1:cdcNs\" ParentNodeId=\"ns=1;i=289\" DataType=\"String\">\n    <DisplayName>cdcNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=305\" BrowseName=\"1:cdcName\" ParentNodeId=\"ns=1;i=289\" DataType=\"String\">\n    <DisplayName>cdcName</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=306\" BrowseName=\"1:dataNs\" ParentNodeId=\"ns=1;i=289\" DataType=\"String\">\n    <DisplayName>dataNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=289</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAObjectType NodeId=\"ns=1;i=307\" BrowseName=\"1:VSS\">\n    <DisplayName>VSS</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">ns=1;i=3</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=308</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=309</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=310</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=311</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=312</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=313</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=314</Reference>\n    </References>\n  </UAObjectType>\n  <UAVariable NodeId=\"ns=1;i=308\" BrowseName=\"1:stVal\" ParentNodeId=\"ns=1;i=307\" DataType=\"String\">\n    <DisplayName>stVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=307</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=309\" BrowseName=\"1:q\" ParentNodeId=\"ns=1;i=307\" DataType=\"ns=1;i=17\">\n    <DisplayName>q</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=307</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=310\" BrowseName=\"1:d\" ParentNodeId=\"ns=1;i=307\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>d</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=307</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=311\" BrowseName=\"1:dU\" ParentNodeId=\"ns=1;i=307\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>dU</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=307</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=312\" BrowseName=\"1:cdcNs\" ParentNodeId=\"ns=1;i=307\" DataType=\"String\">\n    <DisplayName>cdcNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=307</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=313\" BrowseName=\"1:cdcName\" ParentNodeId=\"ns=1;i=307\" DataType=\"String\">\n    <DisplayName>cdcName</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=307</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=314\" BrowseName=\"1:dataNs\" ParentNodeId=\"ns=1;i=307\" DataType=\"String\">\n    <DisplayName>dataNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=307</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAObjectType NodeId=\"ns=1;i=315\" BrowseName=\"1:MV\">\n    <DisplayName>MV</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">ns=1;i=3</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=316</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=317</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=318</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=319</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=320</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=321</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=322</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=323</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=324</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=325</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=326</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=327</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=328</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=329</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=330</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=331</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=332</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=333</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=334</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=335</Reference>\n    </References>\n  </UAObjectType>\n  <UAVariable NodeId=\"ns=1;i=316\" BrowseName=\"1:instMag\" ParentNodeId=\"ns=1;i=315\" DataType=\"ns=1;i=117\">\n    <DisplayName>instMag</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=317\" BrowseName=\"1:mag\" ParentNodeId=\"ns=1;i=315\" DataType=\"ns=1;i=117\">\n    <DisplayName>mag</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=318\" BrowseName=\"1:range\" ParentNodeId=\"ns=1;i=315\" DataType=\"ns=1;i=95\">\n    <DisplayName>range</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=319\" BrowseName=\"1:q\" ParentNodeId=\"ns=1;i=315\" DataType=\"ns=1;i=17\">\n    <DisplayName>q</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=320\" BrowseName=\"1:subEna\" ParentNodeId=\"ns=1;i=315\" DataType=\"Boolean\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subEna</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=321\" BrowseName=\"1:subMag\" ParentNodeId=\"ns=1;i=315\" DataType=\"ns=1;i=117\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subMag</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=322\" BrowseName=\"1:subQ\" ParentNodeId=\"ns=1;i=315\" DataType=\"ns=1;i=17\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subQ</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=323\" BrowseName=\"1:subID\" ParentNodeId=\"ns=1;i=315\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subID</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=324\" BrowseName=\"1:blkEna\" ParentNodeId=\"ns=1;i=315\" DataType=\"Boolean\">\n    <DisplayName>blkEna</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=325\" BrowseName=\"1:units\" ParentNodeId=\"ns=1;i=315\" DataType=\"ns=1;i=133\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>units</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=326\" BrowseName=\"1:db\" ParentNodeId=\"ns=1;i=315\" DataType=\"UInt32\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>db</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=327\" BrowseName=\"1:zeroDb\" ParentNodeId=\"ns=1;i=315\" DataType=\"UInt32\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>zeroDb</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=328\" BrowseName=\"1:sVC\" ParentNodeId=\"ns=1;i=315\" DataType=\"ns=1;i=107\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>sVC</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=329\" BrowseName=\"1:rangeC\" ParentNodeId=\"ns=1;i=315\" DataType=\"ns=1;i=112\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>rangeC</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=330\" BrowseName=\"1:smpRate\" ParentNodeId=\"ns=1;i=315\" DataType=\"UInt32\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>smpRate</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=331\" BrowseName=\"1:d\" ParentNodeId=\"ns=1;i=315\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>d</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=332\" BrowseName=\"1:dU\" ParentNodeId=\"ns=1;i=315\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>dU</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=333\" BrowseName=\"1:cdcNs\" ParentNodeId=\"ns=1;i=315\" DataType=\"String\">\n    <DisplayName>cdcNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=334\" BrowseName=\"1:cdcName\" ParentNodeId=\"ns=1;i=315\" DataType=\"String\">\n    <DisplayName>cdcName</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=335\" BrowseName=\"1:dataNs\" ParentNodeId=\"ns=1;i=315\" DataType=\"String\">\n    <DisplayName>dataNs</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=315</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAObjectType NodeId=\"ns=1;i=336\" BrowseName=\"1:CMV\">\n    <DisplayName>CMV</DisplayName>\n    <References>\n      <Reference ReferenceType=\"HasSubtype\" IsForward=\"false\">ns=1;i=3</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=337</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=338</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=339</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=340</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=341</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=342</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=343</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=344</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=345</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=346</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=347</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=348</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=349</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=350</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=351</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=352</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=353</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=354</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=355</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=356</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=357</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=358</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=359</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=360</Reference>\n      <Reference ReferenceType=\"DefaultVariableRefType\">ns=1;i=361</Reference>\n    </References>\n  </UAObjectType>\n  <UAVariable NodeId=\"ns=1;i=337\" BrowseName=\"1:instCVal\" ParentNodeId=\"ns=1;i=336\" DataType=\"ns=1;i=138\">\n    <DisplayName>instCVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=338\" BrowseName=\"1:cVal\" ParentNodeId=\"ns=1;i=336\" DataType=\"ns=1;i=138\">\n    <DisplayName>cVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=339\" BrowseName=\"1:range\" ParentNodeId=\"ns=1;i=336\" DataType=\"ns=1;i=95\">\n    <DisplayName>range</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=340\" BrowseName=\"1:rangeAng\" ParentNodeId=\"ns=1;i=336\" DataType=\"ns=1;i=95\">\n    <DisplayName>rangeAng</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=341\" BrowseName=\"1:q\" ParentNodeId=\"ns=1;i=336\" DataType=\"ns=1;i=17\">\n    <DisplayName>q</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Mandatory</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=342\" BrowseName=\"1:subEna\" ParentNodeId=\"ns=1;i=336\" DataType=\"Boolean\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subEna</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=343\" BrowseName=\"1:subCVal\" ParentNodeId=\"ns=1;i=336\" DataType=\"ns=1;i=138\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subCVal</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=344\" BrowseName=\"1:subQ\" ParentNodeId=\"ns=1;i=336\" DataType=\"ns=1;i=17\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subQ</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=345\" BrowseName=\"1:subID\" ParentNodeId=\"ns=1;i=336\" DataType=\"String\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>subID</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=346\" BrowseName=\"1:blkEna\" ParentNodeId=\"ns=1;i=336\" DataType=\"Boolean\">\n    <DisplayName>blkEna</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=347\" BrowseName=\"1:units\" ParentNodeId=\"ns=1;i=336\" DataType=\"ns=1;i=133\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>units</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=348\" BrowseName=\"1:db\" ParentNodeId=\"ns=1;i=336\" DataType=\"UInt32\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>db</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=349\" BrowseName=\"1:dbAng\" ParentNodeId=\"ns=1;i=336\" DataType=\"UInt32\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>dbAng</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=350\" BrowseName=\"1:zeroDb\" ParentNodeId=\"ns=1;i=336\" DataType=\"UInt32\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>zeroDb</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable NodeId=\"ns=1;i=351\" BrowseName=\"1:rangeC\" ParentNodeId=\"ns=1;i=336\" DataType=\"ns=1;i=112\" AccessLevel=\"3\" UserAccessLevel=\"3\">\n    <DisplayName>rangeC</DisplayName>\n    <References>\n      <Reference ReferenceType=\"DefaultVariableRefType\" IsForward=\"false\">ns=1;i=336</Reference>\n      <Reference ReferenceType=\"HasTypeDefinition\">i=63</Reference>\n      <Reference ReferenceType=\"HasModellingRule\">Optional</Reference>\n    </References>\n  </UAVariable>\n  <UAVariable Nod